import Time "mo:base/Time";
import P "mo:base/Prelude";

module {
    /// Update call operations
    public type Operation = {
        #mint;
        #burn;
        #transfer;
        #transferFrom;
        #approve;
    };
    public type TransactionStatus = {
        #succeeded;
        #inprogress;
        #failed;
    };
    /// Update call operation record fields
    public type TxRecord = {
        caller: ?Principal;
        op: Operation;
        index: Nat;
        from: Principal;
        to: Principal;
        amount: Nat;
        fee: Nat;
        timestamp: Time.Time;
        status: TransactionStatus;
    };

    public func unwrap<T>(x : ?T) : T =
        switch x {
            case null { P.unreachable() };
            case (?x_) { x_ };
        };
};    
